{
  "technology": "bacnet_mstp",
  "native": {
    "bitrate": "Lowest mandatory baseline 9600 baud; six documented standard rates. Actual stations must agree; no historical optional 115200 default or arbitrary continuous rate.",
    "payload_bytes": "Encoded APDU, not 501-byte MS/TP NPDU. CLASSIC maximum 480; EXTENDED up to 1476, actual accepted peer APDU further limits it. Unknown actual service encoding.",
    "bacnet_device_instance": "Assigned BACnet identity, not station MAC. 0..4194302, wildcard 4194303 excluded; no invented identity.",
    "bacnet_max_apdu_bytes": "Actual accepted APDU property. Device may use 256, not only six header-encoding codes. CLASSIC <=480, EXTENDED <=1476; PICS required.",
    "bacnet_segmentation": "Actual PICS capability unknown; transmission/reception distinct.",
    "bacnet_apdu_retries": "Confirmed-service retry default 3, no-retry devices may use zero; separate from token retry.",
    "bacnet_apdu_timeout_modifiable": "Actual device boolean selects the conditional literature proposal.",
    "bacnet_apdu_timeout_ms": "Default 3000 ms when modifiable, 60000 otherwise; unknown condition leaves value open. Actual configured values preserved. Positive with positive retries.",
    "bacnet_segment_timeout_ms": "Default proposal 2000 ms for supported segmentation; positive with retries. Not MS/TP reply timeout or project deadline.",
    "mstp_frame_format": "CLASSIC baseline proposal; EXTENDED requires actual capability. No automatic extended support.",
    "mstp_node_role": "Actual MASTER/SLAVE role unknown; slave replies only.",
    "mstp_mac_address": "Actual station 0..254, master <=127 and Max_Master. Broadcast 255 is not a station.",
    "mstp_max_master": "Default 127, integer 0..127. Read-only fixed 127.",
    "mstp_max_master_modifiable": "Actual writability unknown; false requires 127.",
    "mstp_max_info_frames": "Default 1 frame per token; actual upper device bound unknown.",
    "mstp_max_info_frames_modifiable": "Actual writability unknown; false requires 1.",
    "mstp_serial_format": "Fixed 8N1; start/stop overhead distinct from APDU bytes.",
    "mstp_usage_timeout_ms": "Documented 20..35 ms, minimum proposal 20.",
    "mstp_reply_timeout_ms": "Normative comment 255..300 ms, proposal 255. Implementation constant 250 is not normative.",
    "mstp_turnaround_bit_times": "Minimum 40 bit times proposal; baud-dependent duration.",
    "mstp_no_token_ms": "Loss-of-token threshold 500 ms.",
    "mstp_poll_token_count": "Poll-for-master interval 50 tokens.",
    "mstp_token_retries": "One token retry, distinct from APDU retry.",
    "mstp_frame_gap_bit_times": "Maximum transmit gap 20 bit times.",
    "mstp_postdrive_bit_times": "Maximum driver postdrive 15 bit times.",
    "mstp_usage_delay_ms": "Maximum token response delay 15 ms.",
    "mstp_frame_abort_bit_times": "Minimum 60 bit times; <=100 ms via actual baud.",
    "mstp_npdu_bytes": "Actual data field unknown; classic <=501, extended <=1497. At least two NPDU header bytes; routed headers longer. Not an executed encoder."
  },
  "removed": {
    "qos_priority": "Ethernet PCP does not describe token access.",
    "sync_method": "PTP/NTP are not implicit MS/TP capabilities.",
    "reserved_bandwidth_percent": "Token frame allowances determine access; no universal reserved percentage.",
    "retransmission_enabled": "Confirmed service and token retries have distinct native controls.",
    "retransmission_rate": "Retry probability does not describe MS/TP/APDU state machines.",
    "retry_limit": "Native APDU and token retry counts replace generic zero.",
    "retransmission_delay_ms": "Native APDU and MS/TP timers replace generic zero.",
    "gateway_maximum_throughput": "Fixed generic 100 Mbit router throughput is unverified.",
    "gateway_input_buffer": "Actual router buffer unknown.",
    "gateway_output_buffer": "Actual router buffer unknown.",
    "gateway_maximum_routes": "Actual router route capacity unknown.",
    "gateway_maximum_messages_s": "Actual router message processing requires evidence."
  },
  "sources": [
    "https://infosys.beckhoff.com/content/1033/el6861/4104700811.html",
    "https://reference.opcfoundation.org/specs/OPC-30030/8",
    "https://raw.githubusercontent.com/bacnet-stack/bacnet-stack/master/src/bacnet/datalink/mstpdef.h",
    "https://raw.githubusercontent.com/bacnet-stack/bacnet-stack/master/src/bacnet/datalink/mstp.h",
    "https://raw.githubusercontent.com/bacnet-stack/bacnet-stack/master/src/bacnet/npdu.c",
    "https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/config.h",
    "https://github.com/bacnet-stack/bacnet-stack/blob/master/doc/README.faq",
    "https://documentation.iconics.com/v10.98/Content/Apps/WBDT/BACnet/BACnet_Configuration_Via_Workbench.htm"
  ],
  "revisions": [
    "Beckhoff 2021 MS/TP Supplement, physical layer / fixed serial settings / standard baud modes / addressing",
    "OPC 30030 sections 8.4.2.1 and 8.4.2.2; accessed 2026-10-01",
    "BACnet-stack master normative comments and MS/TP definitions / NPDU encoder / config.h / FAQ; accessed 2026-10-01",
    "ICONICS v10.98 APDU Device properties; accessed 2026-10-01",
    "Full licensed latest ASHRAE standard not certified; attempted Addendum 135-2010ai archive URL unavailable"
  ],
  "scope": "Every original and added MS/TP field reviewed independently; own canonical EIA485 token-passing profile, baud/role/frame/timer rules, APDU versus NPDU limits, isolated storage, IP-field rejection and invalid star topology check. Default proposals do not certify actual stations or extended-frame support.",
  "validation": {"backend": "481 passed, 1 existing Pydantic warning in 11.06s; isolated nis_test_1b3234d04658", "runtime_capacity_verified": false, "production_delivered": false},
  "not_certified": ["Actual PICS, PHY devices, wire length, loading and timer precision", "Actual token ring and scheduled transaction execution", "Extended COBS/CRC32K encoder", "Worst-case capacity and functional E2E acceptance", "Latest licensed BACnet conformance"]
}
