MODBUS over serial line specification and implementation guide V1.02  Modbus.org    
Modbus.org http://www.modbus.org/ 32/44
Dec 20, 2006 
3.6 Cables 
A MODBUS over Serial Line Cable must be shielded.  At one end of each cable its shield must  be connected to protective ground. If 
a connector is used at this end, the shell of the connector is connected to the shield of the cable. 
An RS485-MODBUS must use a balanced pair (for D0-D1) and a third wire (for the Common). In addition to that a second balanced 
pair must be used in a 4W-MODBUS system (for RXD0-RXD1).  
If a connectorized 4 pairs Category 5 Cable is used, please remember to the user in the User Guides : 
“Connection of a crossed cable in a 2-wire MODBUS system may cause damages”. 
T
o minimize errors in cabling, a Color Code is recommended for the wires in the RS485-MODBUS Cables : 
Signal Names Recommended Color
D1 -TXD1 yellow
 D0- TXD0 brown
 Common grey 
4W ( Optional ) RXD0 white 
4W ( Optional ) RXD1 blue 
Figure 28:
 Color code for RS485-MODBUS wires  
Note :  Category 5 Cables use other colors. 
For RS485-MODBUS, Wire Gauge  must be chosen sufficiently wide to permit the maximum length ( 1000 m ). AWG 24 is always 
sufficient for the MODBUS Data.  
Category 5 cables may operate for RS485-MODBUS, to a maximum length of 600m. 
For the balanced pairs used in an RS485-system, a Characteristic Impedance with a value higher than 100 Ohms may be preferred, 
especially for 19200 and higher baud rates. 
3.7 Visual Diagnosis 
For a visual diagnosis, communication status and device status must  be indicated by LEDs : 
LED Level of requirement  State Recommended colour 
Communication required Switched ON during frame reception or sending. 
( 2 LEDs for frame reception and frame sending, or 1 LED 
for both purposes.) 
Yellow 
Error recommended Sw itched ON : internal fault 
Flashing : Other faults (Communication fault or 
configuration error) 
Red 
Device status optional Switched ON : device powered Green  